{
  "schema_version": 1,
  "source": "Actual PSCAD 5.1.0 EMTDC output",
  "publication_status": "public_release",
  "cases": [
    {
      "id": "CF-00",
      "title": "Normal thyristor commutation",
      "file": "data/cases/CF-00.js",
      "bytes": 2183836,
      "sha256": "34c149d9e588d89941f621376b00758efa13361e1c1c81d55400f33dde4d1259",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 1.0,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Normal thyristor commutation"
      },
      "summary": {
        "case_id": "CF-00",
        "title": "Normal thyristor commutation",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 1291.9739395320642,
        "dc_ripple_final_fraction": 0.03863001903945249,
        "peak_dc_current_A": 1312.6213131864,
        "verified_failure_events": 0,
        "post_clearing_failure_events": 0,
        "subsequent_failure_events": 0,
        "recovery_intervals": [
          {
            "start_s": 0.38278,
            "established_s": 0.39945,
            "next_failure_s": null
          }
        ],
        "stable_recovery_start_s": 0.38278,
        "stable_recovery_delay_s": 0.0027800000000000047,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 0,
        "min_valid_gamma_deg": 28.799999999998825,
        "kcl_max_error_A": {
          "upper": 0.7654915482121396,
          "lower": 0.7654915478940438
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "CF-01",
      "title": "Reduced extinction margin without failure",
      "file": "data/cases/CF-01.js",
      "bytes": 2156179,
      "sha256": "572e00c0f77aa9f787be71e03257b7647e62782cd9321237e69cc2b58ef3e75a",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 131200.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 150.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 1.0,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 150.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Reduced extinction margin without failure"
      },
      "summary": {
        "case_id": "CF-01",
        "title": "Reduced extinction margin without failure",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1215.2848935941952,
        "mean_dc_voltage_before_V": -124730.55606800468,
        "mean_power_before_W": 151592701.35125878,
        "mean_grid_power_before_W": 151569541.26759425,
        "mean_dc_current_final_A": 1261.8676352871178,
        "dc_ripple_final_fraction": 0.027074122457484494,
        "peak_dc_current_A": 1275.4425812979998,
        "verified_failure_events": 0,
        "post_clearing_failure_events": 0,
        "subsequent_failure_events": 0,
        "recovery_intervals": [
          {
            "start_s": 0.38,
            "established_s": 0.39667,
            "next_failure_s": null
          }
        ],
        "stable_recovery_start_s": 0.38,
        "stable_recovery_delay_s": 0.0,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 0,
        "min_valid_gamma_deg": 12.599999999998612,
        "kcl_max_error_A": {
          "upper": 0.6919225240928881,
          "lower": 0.6919225229962649
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "CF-02",
      "title": "Balanced three-phase voltage sag",
      "file": "data/cases/CF-02.js",
      "bytes": 2195373,
      "sha256": "34629ee44e4060392cca8c2847930b47559eb33958e6c6f2b652f489a3e7d0b5",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 0.5,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Balanced three-phase voltage sag"
      },
      "summary": {
        "case_id": "CF-02",
        "title": "Balanced three-phase voltage sag",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 21953.755285671337,
        "dc_ripple_final_fraction": 0.04262668481062923,
        "peak_dc_current_A": 22374.98140455,
        "verified_failure_events": 30,
        "post_clearing_failure_events": 22,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 57,
        "min_valid_gamma_deg": 8.279999999999287,
        "kcl_max_error_A": {
          "upper": 2.786569477002786,
          "lower": 2.7865694762153908
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "CF-03",
      "title": "Single-line-to-ground fault",
      "file": "data/cases/CF-03.js",
      "bytes": 2267807,
      "sha256": "04b3e72c4761fc7be79e40a84c30745c81795f9a7df1c4a3a00663d9b6248db6",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 1.0,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 1,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Single-line-to-ground fault"
      },
      "summary": {
        "case_id": "CF-03",
        "title": "Single-line-to-ground fault",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 21761.644951448015,
        "dc_ripple_final_fraction": 0.048319654205829364,
        "peak_dc_current_A": 22234.995242882,
        "verified_failure_events": 28,
        "post_clearing_failure_events": 21,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 55,
        "min_valid_gamma_deg": 18.719999999999736,
        "kcl_max_error_A": {
          "upper": 3.360729133930363,
          "lower": 3.3607291317889576
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "CF-04",
      "title": "Line-to-line fault",
      "file": "data/cases/CF-04.js",
      "bytes": 2297198,
      "sha256": "ad38b3754170e1d277453b6a2289fd4a2d11af7ab889186e2a77a0b61aded80d",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 1.0,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 2,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Line-to-line fault"
      },
      "summary": {
        "case_id": "CF-04",
        "title": "Line-to-line fault",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 21978.341077576508,
        "dc_ripple_final_fraction": 0.04190524997169409,
        "peak_dc_current_A": 22392.901886937998,
        "verified_failure_events": 31,
        "post_clearing_failure_events": 22,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 57,
        "min_valid_gamma_deg": 28.980000000000004,
        "kcl_max_error_A": {
          "upper": 2.6903211604058015,
          "lower": 2.6903211593348715
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "CF-05",
      "title": "Double-line-to-ground fault",
      "file": "data/cases/CF-05.js",
      "bytes": 2227775,
      "sha256": "8af30f45371b85b089eda81b63d9aee3422475954687c3d5cbaecc98ad016a5b",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 1.0,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 3,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Double-line-to-ground fault"
      },
      "summary": {
        "case_id": "CF-05",
        "title": "Double-line-to-ground fault",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 21991.5432552969,
        "dc_ripple_final_fraction": 0.04151832773300627,
        "peak_dc_current_A": 22402.479935199,
        "verified_failure_events": 37,
        "post_clearing_failure_events": 21,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 51,
        "min_valid_gamma_deg": 28.980000000000004,
        "kcl_max_error_A": {
          "upper": 3.183511385069096,
          "lower": 3.183511387568842
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "CF-06",
      "title": "Severe three-phase short circuit",
      "file": "data/cases/CF-06.js",
      "bytes": 2315135,
      "sha256": "786081d24df170071ec34eda0b9491e3171ba6747192aa3eaea62075a478a07b",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 1.0,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 4,
        "fault_resistance_ohm": 0.2,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Severe three-phase short circuit"
      },
      "summary": {
        "case_id": "CF-06",
        "title": "Severe three-phase short circuit",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 22005.983382010058,
        "dc_ripple_final_fraction": 0.04109605123965126,
        "peak_dc_current_A": 22413.050248712,
        "verified_failure_events": 25,
        "post_clearing_failure_events": 21,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 64,
        "min_valid_gamma_deg": 28.980000000000004,
        "kcl_max_error_A": {
          "upper": 3.2023942260691456,
          "lower": 3.2023942285688918
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "CF-07",
      "title": "AC voltage phase-angle jump",
      "file": "data/cases/CF-07.js",
      "bytes": 2625181,
      "sha256": "188ae2798f7c9552bca66562a5bd593045f98dc7b90971e326a39ea7ddd0cc1d",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 1.0,
        "phase_jump_deg": -25.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "AC voltage phase-angle jump"
      },
      "summary": {
        "case_id": "CF-07",
        "title": "AC voltage phase-angle jump",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 18788.187665477857,
        "dc_ripple_final_fraction": 0.14275166574619091,
        "peak_dc_current_A": 20107.131764014,
        "verified_failure_events": 22,
        "post_clearing_failure_events": 21,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 43,
        "min_valid_gamma_deg": 28.980000000000004,
        "kcl_max_error_A": {
          "upper": 4.159640007075723,
          "lower": 4.159640005935216
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "CF-08",
      "title": "Sudden increase in DC source driving voltage",
      "file": "data/cases/CF-08.js",
      "bytes": 2222195,
      "sha256": "b9b9d252c388ca78c9b2d55b8491ace7a3654acb5e65ae5b5b9de0a8f46729f2",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 1.0,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.3,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Sudden increase in DC source driving voltage"
      },
      "summary": {
        "case_id": "CF-08",
        "title": "Sudden increase in DC source driving voltage",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 22046.48473152554,
        "dc_ripple_final_fraction": 0.039913720153657746,
        "peak_dc_current_A": 22442.613782753,
        "verified_failure_events": 26,
        "post_clearing_failure_events": 21,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 54,
        "min_valid_gamma_deg": 9.000000000000007,
        "kcl_max_error_A": {
          "upper": 3.9712295226167953,
          "lower": 3.9712295228305265
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "CF-09",
      "title": "Insufficient extinction margin",
      "file": "data/cases/CF-09.js",
      "bytes": 2513223,
      "sha256": "003d3bfe2640f72b5006dfc9b851149ce7ad6d8defebb736409a17559bfa7e58",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 1.0,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 168.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Insufficient extinction margin"
      },
      "summary": {
        "case_id": "CF-09",
        "title": "Insufficient extinction margin",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 19848.400658812232,
        "dc_ripple_final_fraction": 0.10469009697919635,
        "peak_dc_current_A": 20943.227257706,
        "verified_failure_events": 24,
        "post_clearing_failure_events": 22,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 67,
        "min_valid_gamma_deg": 28.980000000000004,
        "kcl_max_error_A": {
          "upper": 4.472575795162811,
          "lower": 4.472575795732155
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "CF-10",
      "title": "Weak AC grid",
      "file": "data/cases/CF-10.js",
      "bytes": 2189917,
      "sha256": "117e475be5ddbee455f8a68b8e9d6c89e5a6275d12053ee7e0b809c3b5289b60",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.06,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 0.8,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Weak AC grid"
      },
      "summary": {
        "case_id": "CF-10",
        "title": "Weak AC grid",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 571.5217278251964,
        "mean_dc_voltage_before_V": -115248.1623619059,
        "mean_power_before_W": 65864362.69209002,
        "mean_grid_power_before_W": 65867829.26367599,
        "mean_dc_current_final_A": 21874.958824853267,
        "dc_ripple_final_fraction": 0.04492008327593234,
        "peak_dc_current_A": 22317.255373279,
        "verified_failure_events": 3,
        "post_clearing_failure_events": 0,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 84,
        "min_valid_gamma_deg": 14.939999999999953,
        "kcl_max_error_A": {
          "upper": 3.2446312589635227,
          "lower": 3.244631258036975
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "CF-11",
      "title": "Fifth harmonic commutation-voltage distortion",
      "file": "data/cases/CF-11.js",
      "bytes": 2635252,
      "sha256": "2df7aeebf0ba6548f4842e141dd5c05f3667f31542669c2bd0618d490e8442d2",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 1.0,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.25,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Fifth harmonic commutation-voltage distortion"
      },
      "summary": {
        "case_id": "CF-11",
        "title": "Fifth harmonic commutation-voltage distortion",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 1284.6146174404519,
        "dc_ripple_final_fraction": 0.04534271953518384,
        "peak_dc_current_A": 1308.6063684727999,
        "verified_failure_events": 0,
        "post_clearing_failure_events": 0,
        "subsequent_failure_events": 0,
        "recovery_intervals": [
          {
            "start_s": 0.38278,
            "established_s": 0.39945,
            "next_failure_s": null
          }
        ],
        "stable_recovery_start_s": 0.38278,
        "stable_recovery_delay_s": 0.0027800000000000047,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 0,
        "min_valid_gamma_deg": 16.020000000000035,
        "kcl_max_error_A": {
          "upper": 1.4049201939766363,
          "lower": 1.4049201927887225
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "CF-12",
      "title": "Repeated failures during one voltage sag",
      "file": "data/cases/CF-12.js",
      "bytes": 2572621,
      "sha256": "46a72245b56e8a702b8a80007a8a58c311dcc7f71a15ce27e373949a47b59f33",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.12,
        "sag_pu": 0.3,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Repeated failures during one voltage sag"
      },
      "summary": {
        "case_id": "CF-12",
        "title": "Repeated failures during one voltage sag",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 19773.252190525374,
        "dc_ripple_final_fraction": 0.10709924094857429,
        "peak_dc_current_A": 20888.190414836,
        "verified_failure_events": 27,
        "post_clearing_failure_events": 18,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 61,
        "min_valid_gamma_deg": 21.42000000000044,
        "kcl_max_error_A": {
          "upper": 3.1796127657853503,
          "lower": 3.1796127662655636
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "CF-13",
      "title": "Recovery after one AC disturbance",
      "file": "data/cases/CF-13.js",
      "bytes": 2551658,
      "sha256": "dd29744aa92ae64e6844c18dcfb8ace7734680818f3c1a45ccb7eed3d11c03b8",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 0.35,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Recovery after one AC disturbance"
      },
      "summary": {
        "case_id": "CF-13",
        "title": "Recovery after one AC disturbance",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 19813.1308148008,
        "dc_ripple_final_fraction": 0.10581850714894582,
        "peak_dc_current_A": 20917.395852925998,
        "verified_failure_events": 30,
        "post_clearing_failure_events": 22,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 58,
        "min_valid_gamma_deg": 23.04000000000006,
        "kcl_max_error_A": {
          "upper": 3.4461127070153452,
          "lower": 3.4461127064623724
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "CF-13-R1",
      "title": "Recovery with prescribed DC restoration overshoot",
      "file": "data/cases/CF-13-R1.js",
      "bytes": 3079693,
      "sha256": "f27d5a9465ac8bda7786829bd5b002c98250dafa7af472973934c2dbd8771fe4",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 0.5,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_dc_pu": 0.05,
        "recovery_hold_s": 0.12,
        "restore_overshoot_pu": 0.5,
        "restore_decay_s": 0.05,
        "duration_s": 0.8,
        "time_step_us": 10.0,
        "title": "Recovery with prescribed DC restoration overshoot"
      },
      "summary": {
        "case_id": "CF-13-R1",
        "title": "Recovery with prescribed DC restoration overshoot",
        "samples": 80001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 22986.457223501235,
        "dc_ripple_final_fraction": 0.015128210440209589,
        "peak_dc_current_A": 23139.728360688,
        "verified_failure_events": 50,
        "post_clearing_failure_events": 42,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 97,
        "min_valid_gamma_deg": 8.279999999999287,
        "kcl_max_error_A": {
          "upper": 3.0597144567245778,
          "lower": 3.0597144581688553
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "CF-13-R2",
      "title": "Recovery and DC restoration transient",
      "file": "data/cases/CF-13-R2.js",
      "bytes": 3690951,
      "sha256": "4d3ed6e33bee053b4ba6549b4c5f2fc027a6024236d5f8e73bd1f1a0e4622aaf",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 0.5,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_dc_pu": -0.2,
        "recovery_hold_s": 0.12,
        "restore_overshoot_pu": 1.0,
        "restore_decay_s": 0.15,
        "restore_rise_s": 0.1,
        "duration_s": 0.9,
        "time_step_us": 10.0,
        "title": "Recovery and DC restoration transient"
      },
      "summary": {
        "case_id": "CF-13-R2",
        "title": "Recovery and DC restoration transient",
        "samples": 90001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 25838.358399536362,
        "dc_ripple_final_fraction": 0.008720694696534635,
        "peak_dc_current_A": 25926.332738271,
        "verified_failure_events": 50,
        "post_clearing_failure_events": 42,
        "subsequent_failure_events": 1,
        "recovery_intervals": [
          {
            "start_s": 0.50612,
            "established_s": 0.52278,
            "next_failure_s": 0.57278
          }
        ],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 106,
        "min_valid_gamma_deg": 5.040000000001044,
        "kcl_max_error_A": {
          "upper": 3.989487801022733,
          "lower": 3.9894878004852217
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "CF-14",
      "title": "Persistent severe AC disturbance",
      "file": "data/cases/CF-14.js",
      "bytes": 3045897,
      "sha256": "b9cae1efae1a418e8a2c6b0046fcef9c1986746c6a313154dfbf9b32fc913354",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.25,
        "sag_pu": 0.15,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.7,
        "time_step_us": 10.0,
        "title": "Persistent severe AC disturbance"
      },
      "summary": {
        "case_id": "CF-14",
        "title": "Persistent severe AC disturbance",
        "samples": 70001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 22994.245072801885,
        "dc_ripple_final_fraction": 0.014606587386914078,
        "peak_dc_current_A": 23145.455139332,
        "verified_failure_events": 1,
        "post_clearing_failure_events": 0,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 118,
        "min_valid_gamma_deg": 28.980000000000004,
        "kcl_max_error_A": {
          "upper": 2.4180506377144866,
          "lower": 2.418050637976421
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "INCEPTION-90",
      "title": "Sag inception shifted by 90 electrical degrees",
      "file": "data/cases/INCEPTION-90.js",
      "bytes": 2174805,
      "sha256": "d3297fc6885426312947ac6ad586be4323b57b63398beeaa1890d99e5ada464e",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.305,
        "fault_duration_s": 0.08,
        "sag_pu": 0.5,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Sag inception shifted by 90 electrical degrees"
      },
      "summary": {
        "case_id": "INCEPTION-90",
        "title": "Sag inception shifted by 90 electrical degrees",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 21890.273095068304,
        "dc_ripple_final_fraction": 0.044496608322919635,
        "peak_dc_current_A": 22328.751765776,
        "verified_failure_events": 29,
        "post_clearing_failure_events": 21,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 57,
        "min_valid_gamma_deg": 15.479999999999494,
        "kcl_max_error_A": {
          "upper": 2.800939664921316,
          "lower": 2.800939665552505
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "MIT-ANGLE",
      "title": "Mitigation: temporary firing advance",
      "file": "data/cases/MIT-ANGLE.js",
      "bytes": 2238685,
      "sha256": "7e0d3ca4bac065cf41562cc7aa3482c43dedec2304e65f0423453508cd48a15b",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 0.5,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 120.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Mitigation: temporary firing advance"
      },
      "summary": {
        "case_id": "MIT-ANGLE",
        "title": "Mitigation: temporary firing advance",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 21863.40783337962,
        "dc_ripple_final_fraction": 0.0452913728029255,
        "peak_dc_current_A": 22309.169787433,
        "verified_failure_events": 28,
        "post_clearing_failure_events": 21,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 55,
        "min_valid_gamma_deg": 8.100000000000108,
        "kcl_max_error_A": {
          "upper": 2.6851524889939355,
          "lower": 2.6851524885551044
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "MIT-COMBINED",
      "title": "Mitigation: firing advance and DC voltage reduction",
      "file": "data/cases/MIT-COMBINED.js",
      "bytes": 2259372,
      "sha256": "064f39f02d0bb99d8a80c39e3808154b74bd47f0c38faff5faec2241b9e45bc8",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 0.5,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 125.0,
        "dc_reduce_pu": 0.65,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Mitigation: firing advance and DC voltage reduction"
      },
      "summary": {
        "case_id": "MIT-COMBINED",
        "title": "Mitigation: firing advance and DC voltage reduction",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 20951.042274506188,
        "dc_ripple_final_fraction": 0.07349237848880674,
        "peak_dc_current_A": 21644.063072671,
        "verified_failure_events": 25,
        "post_clearing_failure_events": 21,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 51,
        "min_valid_gamma_deg": 5.7600000000007645,
        "kcl_max_error_A": {
          "upper": 1.90927770542703,
          "lower": 1.9092777058904176
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "MIT-DC",
      "title": "Mitigation: reduced DC source voltage",
      "file": "data/cases/MIT-DC.js",
      "bytes": 2537704,
      "sha256": "537e886952e1fb2151bd5c5344b564c0a8c0246fff256477aa92a2f11a305643",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 0.5,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 0.35,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Mitigation: reduced DC source voltage"
      },
      "summary": {
        "case_id": "MIT-DC",
        "title": "Mitigation: reduced DC source voltage",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 1269.7339854849265,
        "dc_ripple_final_fraction": 0.05968127252131396,
        "peak_dc_current_A": 1300.775591733,
        "verified_failure_events": 0,
        "post_clearing_failure_events": 0,
        "subsequent_failure_events": 0,
        "recovery_intervals": [
          {
            "start_s": 0.38612,
            "established_s": 0.40278,
            "next_failure_s": null
          }
        ],
        "stable_recovery_start_s": 0.38612,
        "stable_recovery_delay_s": 0.006120000000000014,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 14,
        "min_valid_gamma_deg": 16.560000000000574,
        "kcl_max_error_A": {
          "upper": 1.2716430288612344,
          "lower": 1.2716430274821064
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "REC-010",
      "title": "Recovery study: 10 ms sag",
      "file": "data/cases/REC-010.js",
      "bytes": 2182172,
      "sha256": "33eec1018a486acd000294149fc8db744f5e4443fa9a9fd558ab48ffb8c4f42f",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.01,
        "sag_pu": 0.5,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Recovery study: 10 ms sag"
      },
      "summary": {
        "case_id": "REC-010",
        "title": "Recovery study: 10 ms sag",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 21953.812843936717,
        "dc_ripple_final_fraction": 0.04262499395882619,
        "peak_dc_current_A": 22375.023358534003,
        "verified_failure_events": 30,
        "post_clearing_failure_events": 29,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 57,
        "min_valid_gamma_deg": 8.279999999999287,
        "kcl_max_error_A": {
          "upper": 2.786569477002786,
          "lower": 2.7865694762153908
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "REC-NOMINAL",
      "title": "Recovery with DC suppression and nominal restoration",
      "file": "data/cases/REC-NOMINAL.js",
      "bytes": 4177235,
      "sha256": "78d2d906bd47ceb75720d20dfb9b072082d4d20749f73772d37319780a62fc62",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 0.5,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_dc_pu": -0.2,
        "recovery_hold_s": 0.12,
        "restore_overshoot_pu": 0.0,
        "restore_decay_s": 0.05,
        "restore_rise_s": 0.0,
        "duration_s": 0.9,
        "time_step_us": 10.0,
        "title": "Recovery with DC suppression and nominal restoration"
      },
      "summary": {
        "case_id": "REC-NOMINAL",
        "title": "Recovery with DC suppression and nominal restoration",
        "samples": 90001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 1291.5637953471212,
        "dc_ripple_final_fraction": 0.03893726038866232,
        "peak_dc_current_A": 13195.133922563,
        "verified_failure_events": 17,
        "post_clearing_failure_events": 9,
        "subsequent_failure_events": 0,
        "recovery_intervals": [
          {
            "start_s": 0.50612,
            "established_s": 0.52278,
            "next_failure_s": null
          }
        ],
        "stable_recovery_start_s": 0.50612,
        "stable_recovery_delay_s": 0.12612,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 40,
        "min_valid_gamma_deg": 8.279999999999287,
        "kcl_max_error_A": {
          "upper": 3.1459193796504223,
          "lower": 3.145919379482393
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "REC-SMOOTH",
      "title": "Recovery with nominal DC voltage restoration",
      "file": "data/cases/REC-SMOOTH.js",
      "bytes": 3094586,
      "sha256": "47a3bf4d642eb73fdca9a611ee6f5b0b3e8c91f5b907af74f01eb1175b9838e4",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 0.5,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_dc_pu": 0.05,
        "recovery_hold_s": 0.12,
        "restore_overshoot_pu": 0.0,
        "restore_decay_s": 0.05,
        "duration_s": 0.8,
        "time_step_us": 10.0,
        "title": "Recovery with nominal DC voltage restoration"
      },
      "summary": {
        "case_id": "REC-SMOOTH",
        "title": "Recovery with nominal DC voltage restoration",
        "samples": 80001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 22243.609019121275,
        "dc_ripple_final_fraction": 0.03422277342465496,
        "peak_dc_current_A": 22586.254596215,
        "verified_failure_events": 50,
        "post_clearing_failure_events": 42,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 97,
        "min_valid_gamma_deg": 8.279999999999287,
        "kcl_max_error_A": {
          "upper": 2.786569477002786,
          "lower": 2.7865694762153908
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "SW-SAG-065",
      "title": "Sag sweep: 0.65 pu",
      "file": "data/cases/SW-SAG-065.js",
      "bytes": 2216634,
      "sha256": "95c66d0372b716cd254217b9ceb0df6bb4536626d3a1e7bb8a7f1802b91af287",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 0.65,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Sag sweep: 0.65 pu"
      },
      "summary": {
        "case_id": "SW-SAG-065",
        "title": "Sag sweep: 0.65 pu",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 21901.712379797147,
        "dc_ripple_final_fraction": 0.04415878780113716,
        "peak_dc_current_A": 22337.089813194,
        "verified_failure_events": 28,
        "post_clearing_failure_events": 21,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 58,
        "min_valid_gamma_deg": 13.679999999999692,
        "kcl_max_error_A": {
          "upper": 2.9487420075256523,
          "lower": 2.948742007792589
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "SW-SAG-080",
      "title": "Sag sweep: 0.80 pu",
      "file": "data/cases/SW-SAG-080.js",
      "bytes": 2228696,
      "sha256": "559ad59d4504a967d5070d0aa6dbf598baeadf9b745e66490a494f707710eabe",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 0.8,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Sag sweep: 0.80 pu"
      },
      "summary": {
        "case_id": "SW-SAG-080",
        "title": "Sag sweep: 0.80 pu",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 21509.12325033934,
        "dc_ripple_final_fraction": 0.05595820161549398,
        "peak_dc_current_A": 22050.845988406,
        "verified_failure_events": 26,
        "post_clearing_failure_events": 21,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 53,
        "min_valid_gamma_deg": 5.2200000000002245,
        "kcl_max_error_A": {
          "upper": 3.0792316442189076,
          "lower": 3.079231643010189
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "SW-SAG-085",
      "title": "Refined sag sweep: 0.85 pu",
      "file": "data/cases/SW-SAG-085.js",
      "bytes": 2296385,
      "sha256": "dd7f6eafd72ba387560359d857c4f6c59e06d420504693a06e971d0493096fdb",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 0.85,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_dc_pu": 1.0,
        "recovery_hold_s": 0.0,
        "restore_overshoot_pu": 0.0,
        "restore_decay_s": 0.05,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Refined sag sweep: 0.85 pu"
      },
      "summary": {
        "case_id": "SW-SAG-085",
        "title": "Refined sag sweep: 0.85 pu",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 20903.28083101861,
        "dc_ripple_final_fraction": 0.0750362909191977,
        "peak_dc_current_A": 21609.33717817,
        "verified_failure_events": 24,
        "post_clearing_failure_events": 21,
        "subsequent_failure_events": 0,
        "recovery_intervals": [],
        "stable_recovery_start_s": null,
        "stable_recovery_delay_s": null,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 47,
        "min_valid_gamma_deg": 5.939999999999945,
        "kcl_max_error_A": {
          "upper": 3.1270047200605404,
          "lower": 3.1270047191319463
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "SW-SAG-0875",
      "title": "Refined sag sweep: 0.875 pu",
      "file": "data/cases/SW-SAG-0875.js",
      "bytes": 2651873,
      "sha256": "c7f6c49bc38495755ea1d824222f035db574be586f8b763482b6b75df2a2976a",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 0.875,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_dc_pu": 1.0,
        "recovery_hold_s": 0.0,
        "restore_overshoot_pu": 0.0,
        "restore_decay_s": 0.05,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Refined sag sweep: 0.875 pu"
      },
      "summary": {
        "case_id": "SW-SAG-0875",
        "title": "Refined sag sweep: 0.875 pu",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 1307.8353909789298,
        "dc_ripple_final_fraction": 0.05262790945210699,
        "peak_dc_current_A": 2206.7987952475,
        "verified_failure_events": 0,
        "post_clearing_failure_events": 0,
        "subsequent_failure_events": 0,
        "recovery_intervals": [
          {
            "start_s": 0.38278,
            "established_s": 0.39945,
            "next_failure_s": null
          }
        ],
        "stable_recovery_start_s": 0.38278,
        "stable_recovery_delay_s": 0.0027800000000000047,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 0,
        "min_valid_gamma_deg": 9.000000000000007,
        "kcl_max_error_A": {
          "upper": 0.9176226369349934,
          "lower": 0.9176226361964837
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    },
    {
      "id": "SW-SAG-090",
      "title": "Sag sweep: 0.90 pu",
      "file": "data/cases/SW-SAG-090.js",
      "bytes": 2627637,
      "sha256": "9b23190fb67492f25f5938dd66f98650335226ced8e91a5837dd1455ba98e3fb",
      "parameters": {
        "frequency_hz": 50.0,
        "ac_voltage_v": 100000.0,
        "dc_voltage_v": 118000.0,
        "dc_resistance_ohm": 5.0,
        "smoothing_h": 0.5,
        "grid_resistance_ohm": 0.3,
        "grid_inductance_h": 0.01,
        "commutation_h": 0.01,
        "alpha_deg": 140.0,
        "recovery_us": 200.0,
        "fault_start_s": 0.3,
        "fault_duration_s": 0.08,
        "sag_pu": 0.9,
        "phase_jump_deg": 0.0,
        "dc_step_pu": 1.0,
        "harmonic_pu": 0.0,
        "fault_type": 0,
        "fault_resistance_ohm": 2.0,
        "alpha_event_deg": 140.0,
        "dc_reduce_pu": 1.0,
        "recovery_sag_pu": 1.0,
        "recovery_sag_duration_s": 0.0,
        "duration_s": 0.6,
        "time_step_us": 10.0,
        "title": "Sag sweep: 0.90 pu"
      },
      "summary": {
        "case_id": "SW-SAG-090",
        "title": "Sag sweep: 0.90 pu",
        "samples": 60001,
        "time_step_us": 10.0,
        "mean_dc_current_before_A": 1245.4950888624796,
        "mean_dc_voltage_before_V": -111411.84035497118,
        "mean_power_before_W": 138768656.1750958,
        "mean_grid_power_before_W": 138789303.6273474,
        "mean_dc_current_final_A": 1304.6562967605648,
        "dc_ripple_final_fraction": 0.049750632343371924,
        "peak_dc_current_A": 2026.5879117712,
        "verified_failure_events": 0,
        "post_clearing_failure_events": 0,
        "subsequent_failure_events": 0,
        "recovery_intervals": [
          {
            "start_s": 0.38278,
            "established_s": 0.39945,
            "next_failure_s": null
          }
        ],
        "stable_recovery_start_s": 0.38278,
        "stable_recovery_delay_s": 0.0027800000000000047,
        "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
        "inconclusive_events": 0,
        "min_valid_gamma_deg": 15.660000000000673,
        "kcl_max_error_A": {
          "upper": 0.8849672324358835,
          "lower": 0.8849672334711158
        },
        "execution_status": "success",
        "physical_consistency": "pass"
      }
    }
  ],
  "notes": [
    "Gate commands and measured conduction are different signals.",
    "The browser replays recordings and does not solve an EMT model.",
    "Full native samples from 0.2 s onward are retained; float32 conversion errors are declared per signal.",
    "Inconclusive attempts are not counted as verified failures."
  ]
}