<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><meta name="description" content="Interactive engineering laboratory with real PSCAD thyristor currents, commutation waveforms, and guided exercises."><title>Interactive Exercises | HVDC Lab</title><link rel="stylesheet" href="../assets/css/lab.css"><link rel="stylesheet" href="../assets/vendor/katex/katex.min.css"><script defer src="../assets/vendor/katex/katex.min.js"></script><script defer src="../assets/js/content.js"></script><script defer src="../data/manifest.js"></script><script defer src="../assets/js/lab.js"></script></head>
<body data-module="7" class="level-beginner"><a class="skip" href="#main">Skip to laboratory</a><header class="topbar"><a class="brand" href="../index.html"><svg viewBox="0 0 24 24" aria-hidden="true"><path d="M13 2 4 13h7l-1 9 10-13h-7z"/></svg> HVDC Commutation Failure Lab</a><div class="top-actions"><span class="badge">English · Offline ready</span><label for="level" class="sr-only">Learning level</label><select id="level"><option value="beginner">Beginner</option><option value="intermediate">Intermediate</option><option value="advanced">Advanced</option></select><button id="mode" aria-pressed="false">Presentation mode</button><button id="details-toggle" aria-pressed="true">Show / hide explanations</button></div></header>
<div class="layout"><aside class="sidebar"><nav id="module-nav" aria-label="Learning modules"></nav></aside><main id="main" ><div class="intro study-copy"><div><p class="eyebrow">Module 07 / 07</p><h1 id="page-title">Interactive Exercises</h1><p id="page-objective" class="lead"></p></div></div><div id="lab-content"></div><nav class="footer-nav" aria-label="Previous and next module"><a href="06_parameters_and_mitigation.html">← Previous module</a><a href="../technical_report.html">Technical report →</a></nav><p class="publication"><a href="https://github.com/angelohafner/hvdc-lcc-commutation-failure-lab">GitHub source and validation</a> · <a href="https://github.com/angelohafner/hvdc-lcc-commutation-failure-lab/releases/latest">Download the offline laboratory</a></p></main></div><footer class="footer">Original six-pulse inverter study · Recorded PSCAD/EMTDC data · <a href="../technical_report.html">Assumptions, validation, and offline instructions</a></footer><template id="circuit-template"><svg xmlns="http://www.w3.org/2000/svg" xml:lang="en" viewBox="-101.08000000000001 -245.20000000000002 906.6799999999998 265.40000000000003" role="img" aria-label="Six-pulse inverter and labeled three-phase Thevenin equivalent"><path d="M 792.0,-201.6 L 792,-187.2 L 783,-187.2 L 801,-187.2 M 785.7,-182.88 L 798.3,-182.88 M 790.2,-178.56 L 793.8,-178.56" style="stroke:#506574;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 792.0,-108.0 L 792,-93.6 L 783,-93.6 L 801,-93.6 M 785.7,-89.28 L 798.3,-89.28 M 790.2,-84.96 L 793.8,-84.96" style="stroke:#506574;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 792.0,-14.4 L 792,-0 L 783,-0 L 801,-0 M 785.7,4.32 L 798.3,4.32 M 790.2,8.64 L 793.8,8.64" style="stroke:#506574;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><circle cx="180" cy="-108" r="2.7" style="stroke:#506574;fill:#506574;stroke-width:1.6;stroke-dasharray:-;" /><text x="191.70000000000002" y="-120.0" dominant-baseline="central" fill="#506574" font-size="12" font-family="Arial" text-anchor="start"><tspan x="191.70000000000002" dy="12">A</tspan></text><circle cx="288" cy="-108" r="2.7" style="stroke:#506574;fill:#506574;stroke-width:1.6;stroke-dasharray:-;" /><text x="299.7" y="-120.0" dominant-baseline="central" fill="#506574" font-size="12" font-family="Arial" text-anchor="start"><tspan x="299.7" dy="12">B</tspan></text><circle cx="396" cy="-108" r="2.7" style="stroke:#506574;fill:#506574;stroke-width:1.6;stroke-dasharray:-;" /><text x="407.7" y="-120.0" dominant-baseline="central" fill="#506574" font-size="12" font-family="Arial" text-anchor="start"><tspan x="407.7" dy="12">C</tspan></text><circle cx="576" cy="-201.6" r="2.7" style="stroke:#506574;fill:#506574;stroke-width:1.6;stroke-dasharray:-;" /><text x="576.0" y="-204.42" dominant-baseline="hanging" fill="#506574" font-size="12" font-family="Arial" text-anchor="middle"><tspan x="576.0" dy="12">PCC</tspan></text><circle cx="576" cy="-108" r="2.7" style="stroke:#506574;fill:#506574;stroke-width:1.6;stroke-dasharray:-;" /><text x="576.0" y="-110.82000000000001" dominant-baseline="hanging" fill="#506574" font-size="12" font-family="Arial" text-anchor="middle"><tspan x="576.0" dy="12">PCC</tspan></text><circle cx="576" cy="-14.4" r="2.7" style="stroke:#506574;fill:#506574;stroke-width:1.6;stroke-dasharray:-;" /><text x="576.0" y="-17.22" dominant-baseline="hanging" fill="#506574" font-size="12" font-family="Arial" text-anchor="middle"><tspan x="576.0" dy="12">PCC</tspan></text><g id="valve-T1" class="electrical valve" style="color:#506574"><polygon points="171,-155.7 180,-168.3 189,-155.7 " style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 180.0,-108.0 L 180,-155.7 M 171,-168.3 L 189,-168.3 M 180,-168.3 L 180,-216" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 180.0,-168.29999999999998 L 190.8,-179.1 L 198,-179.1" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><text x="167.4" y="-174.0" dominant-baseline="central" fill="currentColor" font-size="12" font-family="Arial" text-anchor="end"><tspan x="167.4" dy="12">T1</tspan></text></g><g id="valve-T2" class="electrical valve" style="color:#506574"><polygon points="387,-47.7 396,-60.3 405,-47.7 " style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 396.0,-0.0 L 396,-47.7 M 387,-60.3 L 405,-60.3 M 396,-60.3 L 396,-108" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 396.0,-60.3 L 406.8,-71.1 L 414,-71.1" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><text x="383.40000000000003" y="-66.0" dominant-baseline="central" fill="currentColor" font-size="12" font-family="Arial" text-anchor="end"><tspan x="383.40000000000003" dy="12">T2</tspan></text></g><g id="valve-T3" class="electrical valve" style="color:#506574"><polygon points="279,-155.7 288,-168.3 297,-155.7 " style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 288.0,-108.0 L 288,-155.7 M 279,-168.3 L 297,-168.3 M 288,-168.3 L 288,-216" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 288.0,-168.29999999999998 L 298.8,-179.1 L 306,-179.1" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><text x="275.40000000000003" y="-174.0" dominant-baseline="central" fill="currentColor" font-size="12" font-family="Arial" text-anchor="end"><tspan x="275.40000000000003" dy="12">T3</tspan></text></g><g id="valve-T4" class="electrical valve" style="color:#506574"><polygon points="171,-47.7 180,-60.3 189,-47.7 " style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 180.0,-0.0 L 180,-47.7 M 171,-60.3 L 189,-60.3 M 180,-60.3 L 180,-108" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 180.0,-60.3 L 190.8,-71.1 L 198,-71.1" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><text x="167.4" y="-66.0" dominant-baseline="central" fill="currentColor" font-size="12" font-family="Arial" text-anchor="end"><tspan x="167.4" dy="12">T4</tspan></text></g><g id="valve-T5" class="electrical valve" style="color:#506574"><polygon points="387,-155.7 396,-168.3 405,-155.7 " style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 396.0,-108.0 L 396,-155.7 M 387,-168.3 L 405,-168.3 M 396,-168.3 L 396,-216" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 396.0,-168.29999999999998 L 406.8,-179.1 L 414,-179.1" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><text x="383.40000000000003" y="-174.0" dominant-baseline="central" fill="currentColor" font-size="12" font-family="Arial" text-anchor="end"><tspan x="383.40000000000003" dy="12">T5</tspan></text></g><g id="valve-T6" class="electrical valve" style="color:#506574"><polygon points="279,-47.7 288,-60.3 297,-47.7 " style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 288.0,-0.0 L 288,-47.7 M 279,-60.3 L 297,-60.3 M 288,-60.3 L 288,-108" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 288.0,-60.3 L 298.8,-71.1 L 306,-71.1" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><text x="275.40000000000003" y="-66.0" dominant-baseline="central" fill="currentColor" font-size="12" font-family="Arial" text-anchor="end"><tspan x="275.40000000000003" dy="12">T6</tspan></text></g><g id="dc-path" class="electrical path" style="color:#506574"><path d="M 153 -216 a 4.5 4.5 -180 1 1 -9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 144 -216 a 4.5 4.5 -180 1 1 -9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 135 -216 a 4.5 4.5 -180 1 1 -9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 126 -216 a 4.5 4.5 -180 1 1 -9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><circle cx="-0" cy="-108" r="18" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 180.0,-216.0 L 288,-216 L 396,-216" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 180.0,-0.0 L 288,-0 L 396,-0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 180.0,-216.0 L 153,-216 M 117,-216 L 90,-216" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 90.0,-216.0 L 63,-216 L 60,-207 L 54,-225 L 48,-207 L 42,-225 L 36,-207 L 30,-225 L 27,-216 L 0,-216" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 0.0,-216.0 L -0,-126 L -0,-126 M -0,-90 L -0,-90 L -0,-0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M -3.6000000000000183,-117.0 L 3.6,-117" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M -2.0831242053496475e-14,-102.60000000000001 L -0,-95.4" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M -3.600000000000022,-99.0 L 3.6,-99" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 0.0,-0.0 L 90,-0 L 180,-0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><text x="288.0" y="-231.6" dominant-baseline="ideographic" fill="currentColor" font-size="12" font-family="Arial" text-anchor="middle"><tspan x="288.0" dy="12">P: DC bridge terminal</tspan></text><text x="288.0" y="-8.4" dominant-baseline="hanging" fill="currentColor" font-size="12" font-family="Arial" text-anchor="middle"><tspan x="288.0" dy="12">N: DC bridge terminal</tspan></text><text x="135.0" y="-231.60000000000002" dominant-baseline="ideographic" fill="currentColor" font-size="12" font-family="Arial" text-anchor="middle"><tspan x="135.0" dy="12">Ldc</tspan></text><text x="45.0" y="-240.60000000000002" dominant-baseline="ideographic" fill="currentColor" font-size="12" font-family="Arial" text-anchor="middle"><tspan x="45.0" dy="12">Rdc</tspan></text><text x="-21.60000000000002" y="-120.0" dominant-baseline="central" fill="currentColor" font-size="12" font-family="Arial" text-anchor="end"><tspan x="-21.60000000000002" dy="12">DC equivalent</tspan></text></g><g id="phase-A" class="electrical path" style="color:#506574"><path d="M 522 -201.6 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 531 -201.6 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 540 -201.6 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 549 -201.6 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 666 -201.6 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 675 -201.6 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 684 -201.6 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 693 -201.6 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><circle cx="756" cy="-201.6" r="18" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 504.0,-201.6 L 522,-201.6 M 558,-201.6 L 576,-201.6" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 576.0,-201.6 L 594,-201.6 L 597,-210.6 L 603,-192.6 L 609,-210.6 L 615,-192.6 L 621,-210.6 L 627,-192.6 L 630,-201.6 L 648,-201.6" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 648.0,-201.6 L 666,-201.6 M 702,-201.6 L 720,-201.6" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 720.0,-201.6 L 738,-201.6 L 738,-201.6 M 774,-201.6 L 774,-201.6 L 792,-201.6" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 756.0,-192.6 L 757.863,-193.35 L 759.6,-194.1 L 761.091,-194.85 L 762.235,-195.6 L 762.955,-196.35 L 763.2,-197.1 L 762.955,-197.85 L 762.235,-198.6 L 761.091,-199.35 L 759.6,-200.1 L 757.863,-200.85 L 756,-201.6 L 754.137,-202.35 L 752.4,-203.1 L 750.909,-203.85 L 749.765,-204.6 L 749.045,-205.35 L 748.8,-206.1 L 749.045,-206.85 L 749.765,-207.6 L 750.909,-208.35 L 752.4,-209.1 L 754.137,-209.85 L 756,-210.6" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><text x="540.0" y="-221.69997770431488" dominant-baseline="ideographic" fill="currentColor" font-size="12" font-family="Arial" text-anchor="middle"><tspan x="540.0" dy="12">Lc</tspan></text><text x="612.0" y="-226.2" dominant-baseline="ideographic" fill="currentColor" font-size="12" font-family="Arial" text-anchor="middle"><tspan x="612.0" dy="12">Rg</tspan></text><text x="684.0" y="-221.69997770431488" dominant-baseline="ideographic" fill="currentColor" font-size="12" font-family="Arial" text-anchor="middle"><tspan x="684.0" dy="12">Lg</tspan></text><text x="756.0" y="-235.2" dominant-baseline="ideographic" fill="currentColor" font-size="12" font-family="Arial" text-anchor="middle"><tspan x="756.0" dy="12">eA</tspan></text><circle cx="504" cy="-201.6" r="2.7" style="stroke:currentColor;fill:white;stroke-width:1.6;stroke-dasharray:-;" /><text x="492.3" y="-213.6" dominant-baseline="central" fill="currentColor" font-size="12" font-family="Arial" text-anchor="end"><tspan x="492.3" dy="12">A</tspan></text></g><g id="phase-B" class="electrical path" style="color:#506574"><path d="M 522 -108 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 531 -108 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 540 -108 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 549 -108 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 666 -108 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 675 -108 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 684 -108 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 693 -108 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><circle cx="756" cy="-108" r="18" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 504.0,-108.0 L 522,-108 M 558,-108 L 576,-108" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 576.0,-108.0 L 594,-108 L 597,-117 L 603,-99 L 609,-117 L 615,-99 L 621,-117 L 627,-99 L 630,-108 L 648,-108" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 648.0,-108.0 L 666,-108 M 702,-108 L 720,-108" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 720.0,-108.0 L 738,-108 L 738,-108 M 774,-108 L 774,-108 L 792,-108" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 756.0,-99.0 L 757.863,-99.75 L 759.6,-100.5 L 761.091,-101.25 L 762.235,-102 L 762.955,-102.75 L 763.2,-103.5 L 762.955,-104.25 L 762.235,-105 L 761.091,-105.75 L 759.6,-106.5 L 757.863,-107.25 L 756,-108 L 754.137,-108.75 L 752.4,-109.5 L 750.909,-110.25 L 749.765,-111 L 749.045,-111.75 L 748.8,-112.5 L 749.045,-113.25 L 749.765,-114 L 750.909,-114.75 L 752.4,-115.5 L 754.137,-116.25 L 756,-117" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><text x="540.0" y="-128.09997770431488" dominant-baseline="ideographic" fill="currentColor" font-size="12" font-family="Arial" text-anchor="middle"><tspan x="540.0" dy="12">Lc</tspan></text><text x="612.0" y="-132.60000000000002" dominant-baseline="ideographic" fill="currentColor" font-size="12" font-family="Arial" text-anchor="middle"><tspan x="612.0" dy="12">Rg</tspan></text><text x="684.0" y="-128.09997770431488" dominant-baseline="ideographic" fill="currentColor" font-size="12" font-family="Arial" text-anchor="middle"><tspan x="684.0" dy="12">Lg</tspan></text><text x="756.0" y="-141.6" dominant-baseline="ideographic" fill="currentColor" font-size="12" font-family="Arial" text-anchor="middle"><tspan x="756.0" dy="12">eB</tspan></text><circle cx="504" cy="-108" r="2.7" style="stroke:currentColor;fill:white;stroke-width:1.6;stroke-dasharray:-;" /><text x="492.3" y="-120.0" dominant-baseline="central" fill="currentColor" font-size="12" font-family="Arial" text-anchor="end"><tspan x="492.3" dy="12">B</tspan></text></g><g id="phase-C" class="electrical path" style="color:#506574"><path d="M 522 -14.4 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 531 -14.4 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 540 -14.4 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 549 -14.4 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 666 -14.4 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 675 -14.4 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 684 -14.4 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 693 -14.4 a 4.5 4.5 -0 1 1 9 0" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><circle cx="756" cy="-14.4" r="18" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;" /><path d="M 504.0,-14.4 L 522,-14.4 M 558,-14.4 L 576,-14.4" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 576.0,-14.4 L 594,-14.4 L 597,-23.4 L 603,-5.4 L 609,-23.4 L 615,-5.4 L 621,-23.4 L 627,-5.4 L 630,-14.4 L 648,-14.4" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 648.0,-14.4 L 666,-14.4 M 702,-14.4 L 720,-14.4" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 720.0,-14.4 L 738,-14.4 L 738,-14.4 M 774,-14.4 L 774,-14.4 L 792,-14.4" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><path d="M 756.0,-5.4 L 757.863,-6.15 L 759.6,-6.9 L 761.091,-7.65 L 762.235,-8.4 L 762.955,-9.15 L 763.2,-9.9 L 762.955,-10.65 L 762.235,-11.4 L 761.091,-12.15 L 759.6,-12.9 L 757.863,-13.65 L 756,-14.4 L 754.137,-15.15 L 752.4,-15.9 L 750.909,-16.65 L 749.765,-17.4 L 749.045,-18.15 L 748.8,-18.9 L 749.045,-19.65 L 749.765,-20.4 L 750.909,-21.15 L 752.4,-21.9 L 754.137,-22.65 L 756,-23.4" style="stroke:currentColor;fill:none;stroke-width:1.6;stroke-dasharray:-;stroke-linecap:round;stroke-linejoin:round;" /><text x="540.0" y="-34.49997770431488" dominant-baseline="ideographic" fill="currentColor" font-size="12" font-family="Arial" text-anchor="middle"><tspan x="540.0" dy="12">Lc</tspan></text><text x="612.0" y="-39.0" dominant-baseline="ideographic" fill="currentColor" font-size="12" font-family="Arial" text-anchor="middle"><tspan x="612.0" dy="12">Rg</tspan></text><text x="684.0" y="-34.49997770431488" dominant-baseline="ideographic" fill="currentColor" font-size="12" font-family="Arial" text-anchor="middle"><tspan x="684.0" dy="12">Lg</tspan></text><text x="756.0" y="-48.0" dominant-baseline="ideographic" fill="currentColor" font-size="12" font-family="Arial" text-anchor="middle"><tspan x="756.0" dy="12">eC</tspan></text><circle cx="504" cy="-14.4" r="2.7" style="stroke:currentColor;fill:white;stroke-width:1.6;stroke-dasharray:-;" /><text x="492.3" y="-26.4" dominant-baseline="central" fill="currentColor" font-size="12" font-family="Arial" text-anchor="end"><tspan x="492.3" dy="12">C</tspan></text></g></svg></template><dialog id="diagram-dialog"><div class="card-head"><h2>Measured inverter conduction</h2><button id="close-diagram">Close</button></div><div id="large-circuit" class="schematic"></div><p class="muted">Playback is paused. Matching phase labels connect the bridge and AC equivalent.</p></dialog><noscript><p class="error">Enable JavaScript to replay the recorded data. The technical report remains readable without it.</p></noscript></body></html>