{
  "case_id": "CF-04",
  "title": "Line-to-line fault",
  "samples": 60001,
  "time_step_us": 10.0,
  "mean_dc_current_before_A": 1245.4950888624796,
  "mean_dc_voltage_before_V": -111411.84035497118,
  "mean_power_before_W": 138768656.1750958,
  "mean_grid_power_before_W": 138789303.6273474,
  "mean_dc_current_final_A": 21978.341077576508,
  "dc_ripple_final_fraction": 0.04190524997169409,
  "peak_dc_current_A": 22392.901886937998,
  "verified_failure_events": 31,
  "post_clearing_failure_events": 22,
  "subsequent_failure_events": 0,
  "recovery_intervals": [],
  "stable_recovery_start_s": null,
  "stable_recovery_delay_s": null,
  "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
  "inconclusive_events": 57,
  "min_valid_gamma_deg": 28.980000000000004,
  "kcl_max_error_A": {
    "upper": 2.6903211604058015,
    "lower": 2.6903211593348715
  },
  "execution_status": "success",
  "physical_consistency": "pass"
}