{
  "case_id": "CF-11",
  "title": "Fifth harmonic commutation-voltage distortion",
  "samples": 60001,
  "time_step_us": 10.0,
  "mean_dc_current_before_A": 1245.4950888624796,
  "mean_dc_voltage_before_V": -111411.84035497118,
  "mean_power_before_W": 138768656.1750958,
  "mean_grid_power_before_W": 138789303.6273474,
  "mean_dc_current_final_A": 1284.6146174404519,
  "dc_ripple_final_fraction": 0.04534271953518384,
  "peak_dc_current_A": 1308.6063684727999,
  "verified_failure_events": 0,
  "post_clearing_failure_events": 0,
  "subsequent_failure_events": 0,
  "recovery_intervals": [
    {
      "start_s": 0.38278,
      "established_s": 0.39945,
      "next_failure_s": null
    }
  ],
  "stable_recovery_start_s": 0.38278,
  "stable_recovery_delay_s": 0.0027800000000000047,
  "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
  "inconclusive_events": 0,
  "min_valid_gamma_deg": 16.020000000000035,
  "kcl_max_error_A": {
    "upper": 1.4049201939766363,
    "lower": 1.4049201927887225
  },
  "execution_status": "success",
  "physical_consistency": "pass"
}