{
  "case_id": "MIT-COMBINED",
  "title": "Mitigation: firing advance and DC voltage reduction",
  "samples": 60001,
  "time_step_us": 10.0,
  "mean_dc_current_before_A": 1245.4950888624796,
  "mean_dc_voltage_before_V": -111411.84035497118,
  "mean_power_before_W": 138768656.1750958,
  "mean_grid_power_before_W": 138789303.6273474,
  "mean_dc_current_final_A": 20951.042274506188,
  "dc_ripple_final_fraction": 0.07349237848880674,
  "peak_dc_current_A": 21644.063072671,
  "verified_failure_events": 25,
  "post_clearing_failure_events": 21,
  "subsequent_failure_events": 0,
  "recovery_intervals": [],
  "stable_recovery_start_s": null,
  "stable_recovery_delay_s": null,
  "recovery_criterion": "Six consecutive successful attempts after clearing, maintained to record end",
  "inconclusive_events": 51,
  "min_valid_gamma_deg": 5.7600000000007645,
  "kcl_max_error_A": {
    "upper": 1.90927770542703,
    "lower": 1.9092777058904176
  },
  "execution_status": "success",
  "physical_consistency": "pass"
}